within BuildSysPro.IBPSA.Fluid.FMI.Adaptors;
package Examples "Collection of models that illustrate model use and test models"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains examples for the use of models that can be found in
<a href=\"modelica://BuildSysPro.IBPSA.Fluid.FMI.Adaptors\">
IBPSA.Fluid.FMI.Adaptors</a>.
</p>
</html>"));
end Examples;
