within BuildSysPro.IBPSA.Fluid.HeatExchangers.Examples;
model WaterHeater_T
  "Example model for the heater with prescribed outlet temperature and water as the medium"
  extends Modelica.Icons.Example;
  extends IBPSA.Fluid.HeatExchangers.Examples.BaseClasses.Heater(
    redeclare package Medium = IBPSA.Media.Water,
    m_flow_nominal=V*1000/3600,
    Q_flow_nominal=100,
    vol(V=V/1000),
    mov(nominalValuesDefineDefaultPressureCurve=true));

  Heater_T hea(
    redeclare package Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=1000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    QMax_flow=Q_flow_nominal) "Heater"
    annotation (Placement(transformation(extent={{-20,-50},{0,-30}})));
  Controls.SetPoints.Table tab(table=[0,273.15 + 10; 1,273.15 + 30])
    annotation (Placement(transformation(extent={{-30,20},{-10,40}})));
equation
  connect(hea.port_b, THeaOut.port_a) annotation (Line(
      points={{0,-40},{20,-40}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(conPI.y, tab.u) annotation (Line(
      points={{-39,30},{-32,30}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(tab.y, hea.TSet) annotation (Line(
      points={{-9,30},{-6,30},{-6,-20},{-32,-20},{-32,-34},{-22,-34}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(mov.port_b, hea.port_a) annotation (Line(points={{-50,-40},{-35,-40},
          {-20,-40}}, color={0,127,255}));
  annotation ( Documentation(info="<html>
<p>
This example illustrates how to use the heater model that takes as an
input the leaving fluid temperature.
</p>
<p>
The model consist of a water volume with heat loss to the ambient.
The set point of the water temperature is different between night and day.
The heater tracks the set point temperature, except for the periods in
which the water temperature is above the set point.
</p>
<p>
See
<a href=\"modelica://IBPSA.Fluid.HeatExchangers.Examples.WaterHeater_u\">
IBPSA.Fluid.HeatExchangers.Examples.WaterHeater_u</a>
for a model that takes the heating power as an input.
</p>
</html>", revisions="<html>
<ul>
<li>
January 27, 2016, by Michael Wetter;<br/>
Removed algorithm specification in experiment annotation.
</li>
<li>
January 6, 2015, by Michael Wetter:<br/>
Revised implementation.
</li>
<li>
March 16, 2015, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
    __Dymola_Commands(file= "modelica://BuildSysPro/Resources/IBPSA/Scripts/Dymola/Fluid/HeatExchangers/Examples/WaterHeater_T.mos"
        "Simulate and plot"),
    experiment(
      StopTime=172800,
      Tolerance=1e-6),
    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
            120,100}})),
    Icon(coordinateSystem(extent={{-100,-100},{120,100}})));
end WaterHeater_T;
