within BuildSysPro.IBPSA.Fluid.HeatPumps.Data.ScrollWaterToWater.Heating;
record Viessmann_BW301A29_37kW_6_0COP_R410A =
  IBPSA.Fluid.HeatPumps.Data.ScrollWaterToWater.Generic (
    volRat=2.17993091357,
    V_flow_nominal=0.00519094827579,
    leaCoe=0.00125206659019,
    etaEle=0.796906164099,
    PLos=99.9278169331,
    dTSup=0.532774492232,
    UACon=27989.764814,
    UAEva=58762.7503506)
  "Calibrated parameters for Viessmann Vitocal 300G BW 301.A29"
  annotation (
    defaultComponentPrefixes = "parameter",
    defaultComponentName="datHeaPum",
    preferredView="info",
  Documentation(info="<html>
<p>
Generated by Filip Jorissen on 2017-05-19.
</p>
</html>"));
