within BuildSysPro.IBPSA.Fluid.MixingVolumes.Validation;
model CoupledVolumesSpecializedWaterTemperatureDependentDensity
  "Validation model for two coupled volumes with water with temperature dependent density"
  extends IBPSA.Fluid.MixingVolumes.Validation.CoupledVolumesWater(redeclare
      package Medium =
        IBPSA.Media.Specialized.Water.TemperatureDependentDensity);

  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    Documentation(info="<html>
<p>
Validation model for two directly coupled volumes.
</p>
<p>
This tests whether a Modelica translator can perform the index reduction.
</p>
</html>", revisions="<html>
<ul>
<li>
April 17, 2018, by Michael Wetter:<br/>
First implementation for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/910\">IBPSA, issue 910</a>.
</li>
</ul>
</html>"),
    experiment(
      StopTime=3600,
      Tolerance=1e-06),
    __Dymola_Commands(
      file="modelica://BuildSysPro/IBPSA/Resources/Scripts/Dymola/Fluid/MixingVolumes/Validation/CoupledVolumesSpecializedWaterTemperatureDependentDensity.mos"
           "Simulate and plot"));
end CoupledVolumesSpecializedWaterTemperatureDependentDensity;
