within BuildSysPro.IBPSA.Fluid.MixingVolumes.Validation;
model MixingVolumeMoistureReverseFlowPrescribedHeatFlowRate
  "Validation model for mixing volume with moisture input and flow reversal and prescribed heat flow rate"
  extends MixingVolumeMoistureReverseFlow(
    prescribedHeatFlowRate=true);
  annotation (Documentation(
info="<html>
<p>
This model is identical to
<a href=\"modelica://BuildSysPro.IBPSA.Fluid.MixingVolumes.Validation.MixingVolumeMoistureReverseFlow\">
IBPSA.Fluid.MixingVolumes.Validation.MixingVolumeMoistureReverseFlow</a>,
except that the steady state volume <code>volSte</code>
is configured to have a prescribed heat flow rate,
which is in this case zero as the heat port is not connected.
This configures <code>volSte</code> to use the two port
steady state heat and mass balance model
<a href=\"modelica://BuildSysPro.IBPSA.Fluid.Interfaces.StaticTwoPortConservationEquation\">
IBPSA.Fluid.Interfaces.StaticTwoPortConservationEquation</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
March 9, 2016, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
 __Dymola_Commands(file="modelica://BuildSysPro/Resources/IBPSA/Scripts/Dymola/Fluid/MixingVolumes/Validation/MixingVolumeMoistureReverseFlowPrescribedHeatFlowRate.mos"
        "Simulate and plot"),
    experiment(Tolerance=1e-6, StopTime=10));
end MixingVolumeMoistureReverseFlowPrescribedHeatFlowRate;
